  Version,8.0;

  ProgramControl,
    1;                       !- Number of Threads Allowed

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    000 F08 Metal surface,   !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    000 F16 Acoustic tile,   !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    000 G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    000 G05 25mm wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    000 I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    000 M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation [39],    !- Name
    MediumRough,             !- Roughness
    0.1184,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    000 F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    000 F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material,
    OS:Material:AirWall 1,   !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    000 Air 13mm,            !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    000 Clear 3mm,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0.6189,                  !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0.51,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    000 Exterior Door,       !- Name
    000 F08 Metal surface,   !- Outside Layer
    000 I01 25mm insulation board;  !- Layer 2

  Construction,
    000 Exterior Window,     !- Name
    000 Clear 3mm,           !- Outside Layer
    000 Air 13mm,            !- Layer 2
    000 Clear 3mm;           !- Layer 3

  Construction,
    000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    000 Interior Ceiling,    !- Name
    000 M11 100mm lightweight concrete,  !- Outside Layer
    000 F05 Ceiling air space resistance,  !- Layer 2
    000 F16 Acoustic tile;   !- Layer 3

  Construction,
    000 Interior Door,       !- Name
    000 G05 25mm wood;       !- Outside Layer

  Construction,
    000 Interior Floor,      !- Name
    000 F16 Acoustic tile,   !- Outside Layer
    000 F05 Ceiling air space resistance,  !- Layer 2
    000 M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    000 Interior Partition,  !- Name
    000 G05 25mm wood;       !- Outside Layer

  Construction,
    000 Interior Wall,       !- Name
    000 G01a 19mm gypsum board,  !- Outside Layer
    000 F04 Wall air space resistance,  !- Layer 2
    000 G01a 19mm gypsum board;  !- Layer 3

  Construction,
    000 Interior Window,     !- Name
    000 Clear 3mm;           !- Outside Layer

  Construction,
    Air Wall,                !- Name
    OS:Material:AirWall 1;   !- Outside Layer

  Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [39],    !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Name
    Theoretical Glass [207]; !- Outside Layer

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 2,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Always On Discrete,Always On Discrete Limits,1;

  Schedule:Day:Interval,
    Always Off Default Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always Off Summer Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always Off Winter Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always On Default Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always On Summer Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always On Winter Design Day,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Default,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.48,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.37,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.37,                    !- Value Until Time 10
    17:00,                   !- Time 11
    0.46,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.62,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.12,                    !- Value Until Time 13
    20:00,                   !- Time 14
    0.04,                    !- Value Until Time 14
    21:00,                   !- Time 15
    0.04,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.69,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.43,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.37,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.43,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.58,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.48,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.37,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.37,                    !- Value Until Time 10
    17:00,                   !- Time 11
    0.46,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.62,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.12,                    !- Value Until Time 13
    20:00,                   !- Time 14
    0.04,                    !- Value Until Time 14
    21:00,                   !- Time 15
    0.04,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    Medium Office BLDG ELEVATORS Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.16,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.14,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.21,                    !- Value Until Time 4
    11:00,                   !- Time 5
    0.18,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.21,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.13,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.08,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    17:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    18:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Medium Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.364212244749069;       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Swh Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.19,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.35,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.38,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.39,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.47,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.57,                    !- Value Until Time 9
    14:00,                   !- Time 10
    0.54,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.34,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.33,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.44,                    !- Value Until Time 13
    18:00,                   !- Time 14
    0.26,                    !- Value Until Time 14
    19:00,                   !- Time 15
    0.21,                    !- Value Until Time 15
    20:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    21:00,                   !- Time 17
    0.17,                    !- Value Until Time 17
    22:00,                   !- Time 18
    0.08,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.05;                    !- Value Until Time 19

  Schedule:Day:Interval,
    Medium Office Bldg Swh Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9
    0.04;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Medium Office Bldg Swh Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.11,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.21,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.19,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.23,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    14:00,                   !- Time 10
    0.19,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.13,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.14,                    !- Value Until Time 13
    21:00,                   !- Time 14
    0.07,                    !- Value Until Time 14
    22:00,                   !- Time 15
    0.09,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.05;                    !- Value Until Time 16

  Schedule:Day:Interval,
    Medium Office Bldg Swh Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.19,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.35,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.38,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.39,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.47,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.57,                    !- Value Until Time 9
    14:00,                   !- Time 10
    0.54,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.34,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.33,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.44,                    !- Value Until Time 13
    18:00,                   !- Time 14
    0.26,                    !- Value Until Time 14
    19:00,                   !- Time 15
    0.21,                    !- Value Until Time 15
    20:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    21:00,                   !- Time 17
    0.17,                    !- Value Until Time 17
    22:00,                   !- Time 18
    0.08,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.05;                    !- Value Until Time 19

  Schedule:Day:Interval,
    Medium Office Bldg Swh Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.08,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4
    0.11,                    !- Value Until Time 4
    09:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    10:00,                   !- Time 6
    0.21,                    !- Value Until Time 6
    11:00,                   !- Time 7
    0.19,                    !- Value Until Time 7
    12:00,                   !- Time 8
    0.23,                    !- Value Until Time 8
    13:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    14:00,                   !- Time 10
    0.19,                    !- Value Until Time 10
    15:00,                   !- Time 11
    0.15,                    !- Value Until Time 11
    16:00,                   !- Time 12
    0.13,                    !- Value Until Time 12
    17:00,                   !- Time 13
    0.14,                    !- Value Until Time 13
    21:00,                   !- Time 14
    0.07,                    !- Value Until Time 14
    22:00,                   !- Time 15
    0.09,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.05;                    !- Value Until Time 16

  Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    24.0855178833008,        !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    24.0062923431396;        !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Clothing Default Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Clothing Rule 1 Day Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Clothing Rule 2 Day Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Clothing Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Clothing Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    23,                      !- Value Until Time 1
    22:00,                   !- Time 2
    23,                      !- Value Until Time 2
    24:00,                   !- Time 3
    23;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.0901355743408;        !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Work Eff Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Work Eff Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Work Eff Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.622441589832306,       !- Value Until Time 1
    11:00,                   !- Time 2
    0.775676608085632,       !- Value Until Time 2
    13:00,                   !- Time 3
    0.932071089744568,       !- Value Until Time 3
    17:00,                   !- Time 4
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5
    0.680892050266266,       !- Value Until Time 5
    24:00,                   !- Time 6
    0.631920039653778;       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.508700132369995,       !- Value Until Time 1
    07:00,                   !- Time 2
    0.508700132369995,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.68405157327652,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.947868525981903,       !- Value Until Time 4
    12:00,                   !- Time 5
    1,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.949448227882385,       !- Value Until Time 6
    16:00,                   !- Time 7
    1,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.952607750892639,       !- Value Until Time 10
    20:00,                   !- Time 11
    0.680892050266266,       !- Value Until Time 11
    24:00,                   !- Time 12
    0.508700132369995;       !- Value Until Time 12

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.625815093517303,       !- Value Until Time 1
    10:00,                   !- Time 2
    0.770973026752472,       !- Value Until Time 2
    12:00,                   !- Time 3
    0.946775436401367,       !- Value Until Time 3
    17:00,                   !- Time 4
    0.998387157917023,       !- Value Until Time 4
    18:00,                   !- Time 5
    0.716135621070862,       !- Value Until Time 5
    24:00,                   !- Time 6
    0.630653738975525;       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.641943752765656,       !- Value Until Time 1
    08:00,                   !- Time 2
    0.643556654453278,       !- Value Until Time 2
    09:00,                   !- Time 3
    0.793553173542023,       !- Value Until Time 3
    10:00,                   !- Time 4
    0.795166015625,          !- Value Until Time 4
    11:00,                   !- Time 5
    0.956452608108521,       !- Value Until Time 5
    12:00,                   !- Time 6
    0.951614022254944,       !- Value Until Time 6
    16:00,                   !- Time 7
    1,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    0.698394060134888,       !- Value Until Time 9
    24:00,                   !- Time 10
    0.646782398223877;       !- Value Until Time 10

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Schedule:Week:Daily {6a5356ae-fbec-42b7-8853-24bfd83da8c8},  !- Name
    Always Off Default Schedule,  !- Sunday Schedule:Day Name
    Always Off Default Schedule,  !- Monday Schedule:Day Name
    Always Off Default Schedule,  !- Tuesday Schedule:Day Name
    Always Off Default Schedule,  !- Wednesday Schedule:Day Name
    Always Off Default Schedule,  !- Thursday Schedule:Day Name
    Always Off Default Schedule,  !- Friday Schedule:Day Name
    Always Off Default Schedule,  !- Saturday Schedule:Day Name
    Always Off Default Schedule,  !- Holiday Schedule:Day Name
    Always Off Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Always Off Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Always Off Default Schedule,  !- CustomDay1 Schedule:Day Name
    Always Off Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Always Off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Schedule:Week:Daily {6a5356ae-fbec-42b7-8853-24bfd83da8c8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {62900542-6f34-4a0c-be6c-90f79e8db0c1},  !- Name
    Always On Default Schedule,  !- Sunday Schedule:Day Name
    Always On Default Schedule,  !- Monday Schedule:Day Name
    Always On Default Schedule,  !- Tuesday Schedule:Day Name
    Always On Default Schedule,  !- Wednesday Schedule:Day Name
    Always On Default Schedule,  !- Thursday Schedule:Day Name
    Always On Default Schedule,  !- Friday Schedule:Day Name
    Always On Default Schedule,  !- Saturday Schedule:Day Name
    Always On Default Schedule,  !- Holiday Schedule:Day Name
    Always On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Always On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Always On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Always On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Schedule:Week:Daily {62900542-6f34-4a0c-be6c-90f79e8db0c1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b59efeec-b740-435b-a04c-3f3c7897ef4b},  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building 101 Equipment schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b59efeec-b740-435b-a04c-3f3c7897ef4b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {2d1c7f20-8e5a-4448-824a-06831a02f407},  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building 101 lighting,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2d1c7f20-8e5a-4448-824a-06831a02f407},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {4cdd3423-c525-4a80-8821-8f2545de522c},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building 101 meeting area,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4cdd3423-c525-4a80-8821-8f2545de522c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {31b92f6e-f13b-4856-9c6e-7e6e82e34dcd},  !- Name
    Chilled_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {31b92f6e-f13b-4856-9c6e-7e6e82e34dcd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {3f8342c8-39f3-4418-bdbc-04c746acc6c7},  !- Name
    Deck_Temperature_Default,!- Sunday Schedule:Day Name
    Deck_Temperature_Default,!- Monday Schedule:Day Name
    Deck_Temperature_Default,!- Tuesday Schedule:Day Name
    Deck_Temperature_Default,!- Wednesday Schedule:Day Name
    Deck_Temperature_Default,!- Thursday Schedule:Day Name
    Deck_Temperature_Default,!- Friday Schedule:Day Name
    Deck_Temperature_Default,!- Saturday Schedule:Day Name
    Deck_Temperature_Default,!- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default,!- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {3f8342c8-39f3-4418-bdbc-04c746acc6c7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b43913ad-c123-48c3-b1e4-e522962fff81},  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Schedule:Week:Daily {b43913ad-c123-48c3-b1e4-e522962fff81},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {4c5b7e42-ce4a-40b5-8da4-a213c630f7f2},  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {4c5b7e42-ce4a-40b5-8da4-a213c630f7f2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {6f93728a-ba98-4fc8-8af2-676ae5bc7255},  !- Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Monday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Friday Schedule:Day Name
    Medium Office BLDG ELEVATORS Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office BLDG ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {b4399682-5e6d-42a8-99a5-bc1566a7762f},  !- Name
    Medium Office BLDG ELEVATORS Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Monday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Friday Schedule:Day Name
    Medium Office BLDG ELEVATORS Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office BLDG ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office BLDG ELEVATORS Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office BLDG ELEVATORS,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {6f93728a-ba98-4fc8-8af2-676ae5bc7255},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {b4399682-5e6d-42a8-99a5-bc1566a7762f},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {933aa2d3-d8d2-4c17-9ba8-d64b7af92891},  !- Name
    Medium Office Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {bf90aea5-d296-469c-bcc8-58aa58eebf24},  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {933aa2d3-d8d2-4c17-9ba8-d64b7af92891},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {bf90aea5-d296-469c-bcc8-58aa58eebf24},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {f8d591e9-db72-45ed-afe9-5d3ba8d1c57b},  !- Name
    Medium Office Bldg Light Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {189dd767-c825-4404-a236-ee9157f9421d},  !- Name
    Medium Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {f8d591e9-db72-45ed-afe9-5d3ba8d1c57b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {189dd767-c825-4404-a236-ee9157f9421d},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {0e1e8814-dec5-42f2-a980-da8b6d34ae11},  !- Name
    Medium Office Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {c4369401-e68f-4bd0-9d97-190d1dbe1afc},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {0e1e8814-dec5-42f2-a980-da8b6d34ae11},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {c4369401-e68f-4bd0-9d97-190d1dbe1afc},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {dfa7c99b-bcd2-4d84-a5b0-b4c62b13dc13},  !- Name
    Medium Office Bldg Swh Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Swh Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Swh Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Swh Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Swh Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {cdf29d3a-16de-47c2-9cb3-4066ae75ed0c},  !- Name
    Medium Office Bldg Swh Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Swh Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Swh Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Swh Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Swh Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Swh Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Swh,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {dfa7c99b-bcd2-4d84-a5b0-b4c62b13dc13},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {cdf29d3a-16de-47c2-9cb3-4066ae75ed0c},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {50d534d4-4e05-4765-951e-c3a13c504f4a},  !- Name
    Medium Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {25513fe7-8532-463b-8e00-898f449f2a26},  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 2,           !- Schedule Type Limits Name
    Schedule:Week:Daily {50d534d4-4e05-4765-951e-c3a13c504f4a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {25513fe7-8532-463b-8e00-898f449f2a26},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {006b5853-b0aa-4a95-953d-1638623aaa3d},  !- Name
    Medium Office Clothing Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {544cae18-bdf0-4f31-8a6c-1e6efcb535fe},  !- Name
    Medium Office Clothing Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {ec56097c-8992-4833-9c5f-a0bf475989ef},  !- Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {011425c2-9fc0-4974-a93e-abd991e8f037},  !- Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {bb42b009-edb5-4842-a1ec-3dfba61fca77},  !- Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Monday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    Medium Office Clothing Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Clothing Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Clothing Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Clothing Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Clothing Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Clothing,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {006b5853-b0aa-4a95-953d-1638623aaa3d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    25,                      !- End Day 1
    Schedule:Week:Daily {544cae18-bdf0-4f31-8a6c-1e6efcb535fe},  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    26,                      !- Start Day 2
    5,                       !- End Month 2
    2,                       !- End Day 2
    Schedule:Week:Daily {ec56097c-8992-4833-9c5f-a0bf475989ef},  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    3,                       !- Start Day 3
    9,                       !- End Month 3
    26,                      !- End Day 3
    Schedule:Week:Daily {011425c2-9fc0-4974-a93e-abd991e8f037},  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    27,                      !- Start Day 4
    10,                      !- End Month 4
    3,                       !- End Day 4
    Schedule:Week:Daily {bb42b009-edb5-4842-a1ec-3dfba61fca77},  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Schedule:Week:Daily {5ab1f667-9bb2-4ac2-acb2-a374238df334},  !- Name
    Medium Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {e4e16183-8ff5-402b-86c4-6fe39a2eb807},  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Schedule:Week:Daily {5ab1f667-9bb2-4ac2-acb2-a374238df334},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {e4e16183-8ff5-402b-86c4-6fe39a2eb807},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {4105dc7d-9714-43b6-867a-22c888fdafe5},  !- Name
    Medium Office Infil Quarter On Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {3efbb7f4-32ba-45fb-9fb5-5c7d690e4e2c},  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {4105dc7d-9714-43b6-867a-22c888fdafe5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Schedule:Week:Daily {3efbb7f4-32ba-45fb-9fb5-5c7d690e4e2c},  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule:Week:Daily {22a70581-a1ce-4319-9a32-577ee7a80ca7},  !- Name
    Medium Office Work Eff Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Work Eff Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Work Eff Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Work Eff Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Work Eff Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Work Eff,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {22a70581-a1ce-4319-9a32-577ee7a80ca7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  AirLoopHVAC,
    Packaged Rooftop VAV with Reheat,  !- Name
    Packaged Rooftop VAV with Reheat Controllers,  !- Controller List Name
    Packaged Rooftop VAV with ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {c99fa358-b83b-4c83-a5eb-ab56618afb4c},  !- Branch List Name
    ,                        !- Connector List Name
    Node 1,                  !- Supply Side Inlet Node Name
    Node 16,                 !- Demand Side Outlet Node Name
    Node 15,                 !- Demand Side Inlet Node Names
    Node 14;                 !- Supply Side Outlet Node Names

  Sizing:System,
    Packaged Rooftop VAV with Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  AirLoopHVAC:ControllerList,
    Packaged Rooftop VAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 22,                 !- Sensor Node Name
    Node 28,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    1e-007;                  !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with Reheat Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    BranchList {c99fa358-b83b-4c83-a5eb-ab56618afb4c},  !- Name
    Branch {d8548f30-0bbd-404a-aadb-6c5898678b7d};  !- Branch 1 Name

  Branch,
    Branch {d8548f30-0bbd-404a-aadb-6c5898678b7d},  !- Name
    AutoSize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 1,                  !- Component 1 Inlet Node Name
    Node 20,                 !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Component 2 Name
    Node 20,                 !- Component 2 Inlet Node Name
    Node 21,                 !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 1,    !- Component 3 Name
    Node 21,                 !- Component 3 Inlet Node Name
    Node 22,                 !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 1,   !- Component 4 Name
    Node 22,                 !- Component 4 Inlet Node Name
    Node 14,                 !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    AirLoopHVAC:ControllerList {1b5b16f3-12cf-47dc-97ff-5e1fc6499afb},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {4d581e4c-fe25-46a0-9c28-2025ea1e2352},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {de4df94a-f12e-4b7b-8f00-9b34b21f6ffd};  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {1b5b16f3-12cf-47dc-97ff-5e1fc6499afb},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 19,                 !- Relief Air Outlet Node Name
    Node 1,                  !- Return Air Node Name
    Node 20,                 !- Mixed Air Node Name
    Node 18,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    1st floor-Middle,        !- Zone 1 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 1
    1st floor-Middle Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    1st floor-North,         !- Zone 2 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 2
    1st floor-North Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    1st floor-South,         !- Zone 3 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 3
    1st floor-South Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    2nd floor-Middle,        !- Zone 4 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 4
    2nd floor-Middle Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    2nd floor-North,         !- Zone 5 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 5
    2nd floor-North Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    2nd floor-South,         !- Zone 6 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 6
    2nd floor-South Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    3rd floor-Middle,        !- Zone 7 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 7
    3rd floor-Middle Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    3rd floor-North,         !- Zone 8 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 8
    3rd floor-North Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    3rd floor-South,         !- Zone 9 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 9
    3rd floor-South Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Basement-Middle,         !- Zone 10 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 10
    Basement-Middle Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Basement-North,          !- Zone 11 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 11
    Basement-North Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Basement-South,          !- Zone 12 Name
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name 12
    Basement-South Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 12

  AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {de4df94a-f12e-4b7b-8f00-9b34b21f6ffd},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {0296b3f1-6f3c-45f3-b481-6a0f53ca17db};  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {0296b3f1-6f3c-45f3-b481-6a0f53ca17db},  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 18;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {4d581e4c-fe25-46a0-9c28-2025ea1e2352},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {d63c151a-3745-496f-bbe8-e4b04f8d0479};  !- Component 1 Name

  OutdoorAir:Mixer,
    OutdoorAir:Mixer {d63c151a-3745-496f-bbe8-e4b04f8d0479},  !- Name
    Node 20,                 !- Mixed Air Node Name
    Node 18,                 !- Outdoor Air Stream Node Name
    Node 19,                 !- Relief Air Stream Node Name
    Node 1;                  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 3,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 22,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 20;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 20,                 !- DX Cooling Coil System Inlet Node Name
    Node 21,                 !- DX Cooling Coil System Outlet Node Name
    Node 21,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 1;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Rated High Speed Total Cooling Capacity {W}
    Autosize,                !- Rated High Speed Sensible Heat Ratio
    3,                       !- Rated High Speed COP {W/W}
    Autosize,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 20,                 !- Air Inlet Node Name
    Node 21,                 !- Air Outlet Node Name
    Curve Biquadratic 1,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Rated Low Speed Total Cooling Capacity {W}
    0.69,                    !- Rated Low Speed Sensible Heat Ratio
    3,                       !- Rated Low Speed COP {W/W}
    Autosize,                !- Rated Low Speed Air Flow Rate {m3/s}
    Curve Biquadratic 3,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 2,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 22,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 21;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Coil:Heating:Water,
    Coil Heating Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 28,                 !- Water Inlet Node Name
    Node 34,                 !- Water Outlet Node Name
    Node 21,                 !- Air Inlet Node Name
    Node 22,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 1,  !- Name
    Temperature,             !- Control Variable
    Node 14,                 !- Reference Setpoint Node Name
    Node 22,                 !- Fan Inlet Node Name
    Node 14,                 !- Fan Outlet Node Name
    Node 22;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 22,                 !- Air Inlet Node Name
    Node 14;                 !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature,        !- Schedule Name
    Node 14;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {0b44ce3d-0924-4204-9d23-e62b287a7c89},  !- Name
    Node 15,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 15,                 !- Inlet Node Name
    Node 36,                 !- Outlet 1 Node Name
    Node 41,                 !- Outlet 2 Node Name
    Node 46,                 !- Outlet 3 Node Name
    Node 51,                 !- Outlet 4 Node Name
    Node 56,                 !- Outlet 5 Node Name
    Node 61,                 !- Outlet 6 Node Name
    Node 66,                 !- Outlet 7 Node Name
    Node 71,                 !- Outlet 8 Node Name
    Node 76,                 !- Outlet 9 Node Name
    Node 81,                 !- Outlet 10 Node Name
    Node 86,                 !- Outlet 11 Node Name
    Node 91;                 !- Outlet 12 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {22e7bc24-bf85-4127-9941-17d396891998},  !- Name
    Node 16,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 16,                 !- Outlet Node Name
    Node 35,                 !- Inlet 1 Node Name
    Node 40,                 !- Inlet 2 Node Name
    Node 45,                 !- Inlet 3 Node Name
    Node 50,                 !- Inlet 4 Node Name
    Node 55,                 !- Inlet 5 Node Name
    Node 60,                 !- Inlet 6 Node Name
    Node 65,                 !- Inlet 7 Node Name
    Node 70,                 !- Inlet 8 Node Name
    Node 75,                 !- Inlet 9 Node Name
    Node 80,                 !- Inlet 10 Node Name
    Node 85,                 !- Inlet 11 Node Name
    Node 90;                 !- Inlet 12 Node Name

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {7a7c2bcb-b344-4d0a-a557-7af45fa4ba55},  !- Name
    Node 17,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 36,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 17,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 37,                 !- Water Inlet Node Name
    Node 38,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {bd1e646d-7b79-49b6-b431-b5c81189bf15},  !- Name
    Node 39,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 41,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 4,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 39,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 42,                 !- Water Inlet Node Name
    Node 43,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Air Inlet Node Name
    Node 39,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {45ab7b16-edbf-41e0-8550-2e6829b208bb},  !- Name
    Node 44,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 46,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 5,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 44,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 47,                 !- Water Inlet Node Name
    Node 48,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Air Inlet Node Name
    Node 44,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {4892e505-22e9-493d-a225-aedceecd1f94},  !- Name
    Node 49,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 51,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 6,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 49,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 52,                 !- Water Inlet Node Name
    Node 53,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Air Inlet Node Name
    Node 49,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {609c0d1f-9dbc-43d4-ae44-ed0d2ab196af},  !- Name
    Node 54,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 56,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 7,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 54,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 57,                 !- Water Inlet Node Name
    Node 58,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Air Inlet Node Name
    Node 54,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {be2a6ca7-8cdf-4aef-a7e2-ff288bfc4b93},  !- Name
    Node 59,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 61,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 8,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 59,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 8,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 62,                 !- Water Inlet Node Name
    Node 63,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Air Inlet Node Name
    Node 59,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {5ad43d7e-461b-4670-bb94-f93037151ed5},  !- Name
    Node 64,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 66,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 9,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 64,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 9,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 67,                 !- Water Inlet Node Name
    Node 68,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,  !- Air Inlet Node Name
    Node 64,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {1d77f9f6-26b6-42e3-ae7c-bac4f89c6a33},  !- Name
    Node 69,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 71,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 10,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 69,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 10,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 72,                 !- Water Inlet Node Name
    Node 73,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,  !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {60df32e9-a274-494a-a7d0-2c164b63233e},  !- Name
    Node 74,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 10;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 76,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 11,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 74,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 11,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 77,                 !- Water Inlet Node Name
    Node 78,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,  !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {f85c12d6-d268-48c4-a0cd-426015673c36},  !- Name
    Node 79,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 11;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 81,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 12,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 79,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 12,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 82,                 !- Water Inlet Node Name
    Node 83,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,  !- Air Inlet Node Name
    Node 79,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {96ac37f6-81e4-4217-a817-a4831fb52d09},  !- Name
    Node 84,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 12;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 86,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 13,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 84,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 13,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 87,                 !- Water Inlet Node Name
    Node 88,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,  !- Air Inlet Node Name
    Node 84,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {63340425-e4a8-4df8-960b-3717a8ce6d3f},  !- Name
    Node 89,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 13;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 91,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.3,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 14,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 89,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 14,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 92,                 !- Water Inlet Node Name
    Node 93,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,  !- Air Inlet Node Name
    Node 89,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 24,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 23,                 !- Plant Side Inlet Node Name
    Node 24,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 26,                 !- Demand Side Inlet Node Name
    Node 27,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 29,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 23,                 !- Inlet Node Name
    Node 29,                 !- Outlet Node Name
    Autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    Autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 30,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

 Output:PreprocessorMessage,Conversion 7.2 => 8.0,Warning,
Boiler:HotWater="Boiler Hot Water 1",
 defaults for this object have changed. Results may be different than previous. See ,
InputOutputReference document for details.;
  Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    82,                      !- Design Water Outlet Temperature {C}
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 25,                 !- Boiler Water Inlet Node Name
    Node 30,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 31,                 !- Component 1 Inlet Node Name
    Node 32,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 31,                 !- Inlet Node Name
    Node 32;                 !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 33,                 !- Component 1 Inlet Node Name
    Node 24,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 33,                 !- Inlet Node Name
    Node 24;                 !- Outlet Node Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 15 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 16 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 14 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 14 Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 26,                 !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 26,                 !- Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1,    !- Component 1 Name
    Node 28,                 !- Component 1 Inlet Node Name
    Node 34,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3,    !- Component 1 Name
    Node 37,                 !- Component 1 Inlet Node Name
    Node 38,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 4,    !- Component 1 Name
    Node 42,                 !- Component 1 Inlet Node Name
    Node 43,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 5,    !- Component 1 Name
    Node 47,                 !- Component 1 Inlet Node Name
    Node 48,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 6,    !- Component 1 Name
    Node 52,                 !- Component 1 Inlet Node Name
    Node 53,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 7,    !- Component 1 Name
    Node 57,                 !- Component 1 Inlet Node Name
    Node 58,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 8,    !- Component 1 Name
    Node 62,                 !- Component 1 Inlet Node Name
    Node 63,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 9,    !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 68,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 10,   !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 73,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 11,   !- Component 1 Name
    Node 77,                 !- Component 1 Inlet Node Name
    Node 78,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 12,   !- Component 1 Name
    Node 82,                 !- Component 1 Inlet Node Name
    Node 83,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 13,   !- Component 1 Name
    Node 87,                 !- Component 1 Inlet Node Name
    Node 88,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 14,   !- Component 1 Name
    Node 92,                 !- Component 1 Inlet Node Name
    Node 93,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 27,                 !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop Demand Outlet Pipe,  !- Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 27;                 !- Outlet Node Name

  LifeCycleCost:Parameters,
    {13648b0e-80b3-42de-af26-75d6c09088ef},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    2,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Timestep,4;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    Site 1,                  !- Name
    39.867,                  !- Latitude {deg}
    -75.233,                 !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    18;                      !- Elevation {m}

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34,                      !- Maximum Dry-Bulb Temperature {C}
    9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5,                       !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.55,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.776;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    24.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5,                       !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.55,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.776;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.7,                    !- Maximum Dry-Bulb Temperature {C}
    9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    79100,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5,                       !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.55,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.776;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    9.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5,                       !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.55,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.776;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -10.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    12.7,                    !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -8.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -20.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    Building 101 typical office,  !- Name
    1st floor-North,         !- Zone 1 Name
    1st floor-South,         !- Zone 2 Name
    3rd floor-North,         !- Zone 3 Name
    Basement-South;          !- Zone 4 Name

  Lights,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsInst 2,  !- Name
    Building 101 typical office,  !- Zone or ZoneList Name
    Building 101 lighting,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.862995,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

  People,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice PeopInst 2,  !- Name
    Building 101 typical office,  !- Zone or ZoneList Name
    Building 101 Equipment schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.06456,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecInst 2,  !- Name
    Building 101 typical office,  !- Zone or ZoneList Name
    Building 101 Equipment schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.766,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 2,  !- Name
    Building 101 typical office,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                    !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    Building 101 unoccupied+circulation,  !- Name
    1st floor-Middle,        !- Zone 1 Name
    2nd floor-Middle,        !- Zone 2 Name
    2nd floor-South,         !- Zone 3 Name
    3rd floor-Middle,        !- Zone 4 Name
    3rd floor-South,         !- Zone 5 Name
    Basement-Middle,         !- Zone 6 Name
    Basement-North;          !- Zone 7 Name

  Lights,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsInst 3,  !- Name
    Building 101 unoccupied+circulation,  !- Zone or ZoneList Name
    Building 101 lighting,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.862995,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

  People,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice PeopInst 3,  !- Name
    Building 101 unoccupied+circulation,  !- Zone or ZoneList Name
    Building 101 Equipment schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.06456,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecInst 3,  !- Name
    Building 101 unoccupied+circulation,  !- Zone or ZoneList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.849644,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 3,  !- Name
    Building 101 unoccupied+circulation,  !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                    !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneList,
    EEB Hub's office,        !- Name
    2nd floor-North;         !- Zone 1 Name

  Lights,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsInst 1,  !- Name
    EEB Hub's office,        !- Zone or ZoneList Name
    Building 101 lighting,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.862995,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

  People,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice PeopInst 1,  !- Name
    EEB Hub's office,        !- Zone or ZoneList Name
    Building 101 Equipment schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.06456,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecInst 1,  !- Name
    EEB Hub's office,        !- Zone or ZoneList Name
    Building 101 Equipment schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    22.312,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 1,  !- Name
    EEB Hub's office,        !- Zone or ZoneList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                    !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Building,
    Medium Office,           !- Name
    -0,                      !- North Axis {deg}
    ,                        !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    1st floor-Middle,        !- Name
    90,                      !- Direction of Relative North {deg}
    94.6482983727143,        !- X Origin {m}
    37.236423471099,         !- Y Origin {m}
    4.6482,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    000 Interior Floor,      !- Construction Name
    1st floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.18820000001003,31.6992000000021,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.18820000001003,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32080000000773,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32080000000772,19.6088000000021,0,  !- X,Y,Z ==> Vertex 4 {m}
    -4.97840000001006,19.6088000000021,0,  !- X,Y,Z ==> Vertex 5 {m}
    -4.97840000001001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 6 {m}
    -8.44347596284933e-012,14.224000000005,0,  !- X,Y,Z ==> Vertex 7 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 8 {m}
    -18.1864000000084,1.22761036891461e-012,0,  !- X,Y,Z ==> Vertex 9 {m}
    -18.1864000000084,14.2240000000071,0,  !- X,Y,Z ==> Vertex 10 {m}
    -13.20800000001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 11 {m}
    -13.20800000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 12 {m}
    -16.86560000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 13 {m}
    -16.86560000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 14 {m}
    -10.99820000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 15 {m}
    -10.99820000001,31.6992000000021,0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.1864000000084,1.22761036891461e-012,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1864000000084,1.22761036891461e-012,4.05925661609517e-057,  !- X,Y,Z ==> Vertex 2 {m}
    4.15498222929619e-041,6.15538698013093e-028,-4.3096072444006e-057,  !- X,Y,Z ==> Vertex 3 {m}
    4.1549822292962e-041,6.15538698013093e-028,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 235,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.3999377151172,0,3.16410140715312,  !- X,Y,Z ==> Vertex 1 {m}
    -11.3999377151172,0,0.598701407153123,  !- X,Y,Z ==> Vertex 2 {m}
    -10.0664377151172,0,0.598701407153123,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0664377151172,0,3.16410140715312;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 237,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.5801884839324,0,3.01021830543626,  !- X,Y,Z ==> Vertex 1 {m}
    -14.5801884839324,0,0.770373854809781,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1958884839324,0,0.770373854809781,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1958884839324,0,3.01021830543626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 238,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.29686865832007,0,3.16410140715312,  !- X,Y,Z ==> Vertex 1 {m}
    -9.29686865832007,0,0.675099947684019,  !- X,Y,Z ==> Vertex 2 {m}
    -7.75858115832007,0,0.675099947684019,  !- X,Y,Z ==> Vertex 3 {m}
    -7.75858115832007,0,3.16410140715312;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 239,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -17.2987899475969,0,2.95892393819731,  !- X,Y,Z ==> Vertex 1 {m}
    -17.2987899475969,0,0.469922478728203,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7605024475969,0,0.469922478728203,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7605024475969,0,2.95892393819731;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 240,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.50060516031822,0,3.26669014163103,  !- X,Y,Z ==> Vertex 1 {m}
    -3.50060516031822,0,0.859884808790423,  !- X,Y,Z ==> Vertex 2 {m}
    -2.01311766031822,0,0.859884808790423,  !- X,Y,Z ==> Vertex 3 {m}
    -2.01311766031822,0,3.26669014163103;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 241,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.80885168607117,0,3.16410140715312,  !- X,Y,Z ==> Vertex 1 {m}
    -5.80885168607117,0,0.651088907153123,  !- X,Y,Z ==> Vertex 2 {m}
    -4.62933918607117,0,0.651088907153123,  !- X,Y,Z ==> Vertex 3 {m}
    -4.62933918607117,0,3.16410140715312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    000 Interior Wall,       !- Construction Name
    1st floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.1864000000084,14.2240000000071,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1864000000084,14.2240000000071,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1864000000084,1.22761036891461e-012,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1864000000084,1.22761036891461e-012,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.20800000001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1864000000084,14.2240000000071,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1864000000084,14.2240000000071,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.20800000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,14.2240000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 236,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 65,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.20800000001,16.2516835740722,3.21608736287361,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,16.2516835740722,0.471299862873607,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,15.0372460740722,0.471299862873607,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,15.0372460740722,3.21608736287361;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 247,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 65,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.20800000001,17.8140421944611,3.23986144143389,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,17.8140421944611,0.449036441433894,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,16.8012171944611,0.449036441433894,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,16.8012171944611,3.23986144143389;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.86560000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.86560000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 227,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,29.7609335753039,3.53904901249112,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,29.7609335753039,0.845061512491124,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,28.3750460753039,0.845061512491124,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,28.3750460753039,3.53904901249112;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 228,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,27.4132599173001,3.42358965226143,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,27.4132599173001,0.651814652261431,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,26.1432599173001,0.651814652261431,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,26.1432599173001,3.42358965226143;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 229,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,24.7961810854271,3.42358965226143,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,24.7961810854271,0.805802152261431,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,23.3340935854271,0.805802152261431,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,23.3340935854271,3.42358965226143;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 230,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,22.5254803342431,3.34661674544163,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,22.5254803342431,0.652629245441635,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,21.3316803342431,0.652629245441635,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,21.3316803342431,3.34661674544163;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.99820000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -10.99820000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 244,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.2262711391832,30.6324000000021,3.35160331385319,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2262711391832,30.6324000000021,0.762390813853193,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5819961391832,30.6324000000021,0.762390813853193,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5819961391832,30.6324000000021,3.35160331385319;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 245,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.8840551091778,30.6324000000021,3.35160331385319,  !- X,Y,Z ==> Vertex 1 {m}
    -11.8840551091778,30.6324000000021,0.844940813853193,  !- X,Y,Z ==> Vertex 2 {m}
    -13.2397801091778,30.6324000000021,0.844940813853193,  !- X,Y,Z ==> Vertex 3 {m}
    -13.2397801091778,30.6324000000021,3.35160331385319;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.99820000001,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -10.99820000001,31.6992000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.99820000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.99820000001,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.18820000001003,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -7.18820000001003,31.6992000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.99820000001,31.6992000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.99820000001,31.6992000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.18820000001003,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -7.18820000001003,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.18820000001003,31.6992000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.18820000001003,31.6992000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.32080000000773,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.32080000000773,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.18820000001003,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.18820000001003,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 234,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.02209287757625,30.6324000000021,3.26942029525651,  !- X,Y,Z ==> Vertex 1 {m}
    -2.02209287757625,30.6324000000021,0.875458107201606,  !- X,Y,Z ==> Vertex 2 {m}
    -3.50164287757625,30.6324000000021,0.875458107201606,  !- X,Y,Z ==> Vertex 3 {m}
    -3.50164287757625,30.6324000000021,3.26942029525651;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 246,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.52867494477498,30.6324000000021,3.35160331385319,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52867494477498,30.6324000000021,0.681428313853193,  !- X,Y,Z ==> Vertex 2 {m}
    -6.00822494477498,30.6324000000021,0.681428313853193,  !- X,Y,Z ==> Vertex 3 {m}
    -6.00822494477498,30.6324000000021,3.35160331385319;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.32080000000772,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.32080000000772,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32080000000773,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32080000000773,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 231,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 73,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3208000000077,22.054952877026,3.16328331514645,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3208000000077,22.054952877026,0.712811290034456,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3208000000077,23.569427877026,0.712811290034456,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3208000000077,23.569427877026,3.16328331514645;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 232,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 73,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3208000000077,24.593267151981,3.20781514453163,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3208000000077,24.593267151981,0.829264730219566,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3208000000077,26.063292151981,0.829264730219566,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3208000000077,26.063292151981,3.20781514453163;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 233,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 73,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3208000000077,27.4878360620174,3.11875148576128,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3208000000077,27.4878360620174,0.713688985761278,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3208000000077,28.6451235620174,0.713688985761278,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3208000000077,28.6451235620174,3.11875148576128;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.97840000001006,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000001006,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32080000000772,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32080000000772,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.97840000001001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000001001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000001006,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000001006,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 242,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 75,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.97840000000988,15.0626231586264,3.3019594855984,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000000988,15.0626231586264,0.828634485598399,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000000988,16.0770356586264,0.828634485598399,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000000988,16.0770356586264,3.3019594855984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 243,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 75,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.97840000000988,16.8016059762121,3.23010421643991,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000000988,16.8016059762121,0.758366716439913,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000000988,17.8525309762121,0.758366716439913,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000000988,17.8525309762121,3.23010421643991;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.44347596284933e-012,14.224000000005,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -8.44347596284933e-012,14.224000000005,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000001001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000001001,14.2240000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    000 Interior Wall,       !- Construction Name
    1st floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.30777024869982e-041,1.23107739602619e-028,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.44347596284933e-012,14.224000000005,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.44347596284933e-012,14.224000000005,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Ceiling,                 !- Surface Type
    000 Interior Ceiling,    !- Construction Name
    1st floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.30996445859238e-042,1.23107739602619e-028,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -8.44347596284933e-012,14.224000000005,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000001001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000001006,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    -1.32080000000772,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    -1.32080000000773,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    -7.18820000001003,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    -7.18820000001003,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    -10.99820000001,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    -10.99820000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 10 {m}
    -16.86560000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 11 {m}
    -16.86560000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 12 {m}
    -13.20800000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 13 {m}
    -13.20800000001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 14 {m}
    -18.1864000000084,14.2240000000071,3.9624,  !- X,Y,Z ==> Vertex 15 {m}
    -18.1864000000084,1.22761036891461e-012,3.9624;  !- X,Y,Z ==> Vertex 16 {m}

  ZoneControl:Thermostat,
    1st floor-Middle Thermostat,  !- Name
    1st floor-Middle,        !- Zone or ZoneList Name
    1st floor-Middle Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

  Schedule:Compact,
    1st floor-Middle Thermostat Schedule,  !- Name
    1st floor-Middle Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    1st floor-Middle Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Medium Office Thermostat,!- Name
    Medium Office HtgSetp,   !- Heating Setpoint Temperature Schedule Name
    Medium Office ClgSetp;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    1st floor-Middle,        !- Zone Name
    Zone HVAC Equipment List 6,  !- Zone Conditioning Equipment List Name
    Port List 11,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 35;                 !- Zone Return Air Node Name

  NodeList,
    Port List 11,            !- Name
    Node 17;                 !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 6,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {7a7c2bcb-b344-4d0a-a557-7af45fa4ba55},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    1st floor-Middle,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    1st floor-Middle Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    1st floor-Middle Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    MediumOffice Outdoor Air,!- Name
    Sum,                     !- Outdoor Air Method
    0.0107645200000431,      !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    1st floor-North,         !- Name
    90,                      !- Direction of Relative North {deg}
    93.6830983727165,        !- X Origin {m}
    92.075023471109,         !- Y Origin {m}
    4.6482,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Floor,                   !- Surface Type
    000 Interior Floor,      !- Construction Name
    1st floor-North,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,21.9202,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,15.1892,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6522000000016,15.189200000005,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.6522000000016,0.965199999999117,0,  !- X,Y,Z ==> Vertex 4 {m}
    10.0838,0.965199999999117,0,  !- X,Y,Z ==> Vertex 5 {m}
    10.0838,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 6 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 7 {m}
    0,21.9202,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.9202,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.9202,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 126,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,4.86323688385045,3.38510319885153,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.86323688385045,0.499028198851534,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.43924938385045,0.499028198851534,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.43924938385045,3.38510319885153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 127,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.63102258607638,3.38510319885153,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.63102258607638,0.89353311042529,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.09114758607638,0.89353311042529,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.09114758607638,3.38510319885153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 130,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,7.5957750759532,3.34661674544163,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.5957750759532,0.544242553201395,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.8638125759532,0.544242553201395,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.8638125759532,3.34661674544163;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 131,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,14.6003095965546,3.38510319885153,  !- X,Y,Z ==> Vertex 1 {m}
    0,14.6003095965546,0.767315698851534,  !- X,Y,Z ==> Vertex 2 {m}
    0,13.2922095965546,0.767315698851534,  !- X,Y,Z ==> Vertex 3 {m}
    0,13.2922095965546,3.38510319885153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 133,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,9.82798937372727,3.30813029203174,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.82798937372727,0.576042792031738,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.71197687372727,0.576042792031738,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.71197687372727,3.30813029203174;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 134,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,21.0660337694174,3.38510319885153,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.0660337694174,0.459340698851534,  !- X,Y,Z ==> Vertex 2 {m}
    0,19.8341337694174,0.459340698851534,  !- X,Y,Z ==> Vertex 3 {m}
    0,19.8341337694174,3.38510319885153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 135,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,19.1417110989225,3.34661674544163,  !- X,Y,Z ==> Vertex 1 {m}
    0,19.1417110989225,0.536741745441635,  !- X,Y,Z ==> Vertex 2 {m}
    0,17.8717110989225,0.536741745441635,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.8717110989225,3.34661674544163;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 136,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,12.2526359385508,3.26964383862184,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.2526359385508,0.729643838621839,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.9445359385508,0.729643838621839,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.9445359385508,3.26964383862184;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 137,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,17.0634426147881,3.30813029203174,  !- X,Y,Z ==> Vertex 1 {m}
    0,17.0634426147881,0.690342792031738,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.6775551147881,0.690342792031738,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.6775551147881,3.30813029203174;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,21.9202,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,21.9202,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.9202,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.9202,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 132,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.69031350047749,21.9202,3.38366836225104,  !- X,Y,Z ==> Vertex 1 {m}
    4.69031350047749,21.9202,0.827882549896286,  !- X,Y,Z ==> Vertex 2 {m}
    3.11075100047749,21.9202,0.827882549896286,  !- X,Y,Z ==> Vertex 3 {m}
    3.11075100047749,21.9202,3.38366836225104;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 138,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.14654048619075,21.9202,3.47138467308852,  !- X,Y,Z ==> Vertex 1 {m}
    2.14654048619075,21.9202,0.620234673088515,  !- X,Y,Z ==> Vertex 2 {m}
    0.611427986190752,21.9202,0.620234673088515,  !- X,Y,Z ==> Vertex 3 {m}
    0.611427986190752,21.9202,3.47138467308852;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 140,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.01479573767055,21.9202,3.3398102068323,  !- X,Y,Z ==> Vertex 1 {m}
    7.01479573767055,21.9202,0.752185206832304,  !- X,Y,Z ==> Vertex 2 {m}
    5.74320823767055,21.9202,0.752185206832304,  !- X,Y,Z ==> Vertex 3 {m}
    5.74320823767055,21.9202,3.3398102068323;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 146,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.11998719776992,21.9202,3.3398102068323,  !- X,Y,Z ==> Vertex 1 {m}
    9.11998719776992,21.9202,0.664872706832304,  !- X,Y,Z ==> Vertex 2 {m}
    7.76108719776992,21.9202,0.664872706832304,  !- X,Y,Z ==> Vertex 3 {m}
    7.76108719776992,21.9202,3.3398102068323;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,15.1892,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,15.1892,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,21.9202,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,21.9202,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6522000000016,15.189200000005,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    36.6522000000016,15.189200000005,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,15.1892,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,15.1892,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 139,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.1719017987636,15.1891999999981,3.47138467308852,  !- X,Y,Z ==> Vertex 1 {m}
    30.1719017987636,15.1891999999981,1.27904717308852,  !- X,Y,Z ==> Vertex 2 {m}
    28.6367892987636,15.1891999999981,1.27904717308852,  !- X,Y,Z ==> Vertex 3 {m}
    28.6367892987636,15.1891999999981,3.47138467308852;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 141,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.3910222935933,15.1891999999981,3.47138467308852,  !- X,Y,Z ==> Vertex 1 {m}
    35.3910222935933,15.1891999999981,0.928209673088515,  !- X,Y,Z ==> Vertex 2 {m}
    34.0321222935933,15.1891999999981,0.928209673088515,  !- X,Y,Z ==> Vertex 3 {m}
    34.0321222935933,15.1891999999981,3.47138467308852;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 143,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.5841003467942,15.1891999999981,3.55910098392599,  !- X,Y,Z ==> Vertex 1 {m}
    32.5841003467942,15.1891999999981,1.1471583931711,  !- X,Y,Z ==> Vertex 2 {m}
    31.0934378467942,15.1891999999981,1.1471583931711,  !- X,Y,Z ==> Vertex 3 {m}
    31.0934378467942,15.1891999999981,3.55910098392599;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 147,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.9795048746188,15.1891999999981,3.29595205141357,  !- X,Y,Z ==> Vertex 1 {m}
    12.9795048746188,15.1891999999981,0.663877051413567,  !- X,Y,Z ==> Vertex 2 {m}
    11.6634673746188,15.1891999999981,0.663877051413567,  !- X,Y,Z ==> Vertex 3 {m}
    11.6634673746188,15.1891999999981,3.29595205141357;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 148,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.9090934307792,15.1891999999981,3.38366836225104,  !- X,Y,Z ==> Vertex 1 {m}
    19.9090934307792,15.1891999999981,0.708730862251043,  !- X,Y,Z ==> Vertex 2 {m}
    18.4612934307792,15.1891999999981,0.708730862251043,  !- X,Y,Z ==> Vertex 3 {m}
    18.4612934307792,15.1891999999981,3.38366836225104;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 149,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.2335756679723,15.1891999999981,3.38366836225104,  !- X,Y,Z ==> Vertex 1 {m}
    22.2335756679723,15.1891999999981,0.827882549896287,  !- X,Y,Z ==> Vertex 2 {m}
    20.6540131679723,15.1891999999981,0.827882549896287,  !- X,Y,Z ==> Vertex 3 {m}
    20.6540131679723,15.1891999999981,3.38366836225104;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 154,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.6019160605841,15.1891999999981,3.38366836225104,  !- X,Y,Z ==> Vertex 1 {m}
    24.6019160605841,15.1891999999981,0.927805862251043,  !- X,Y,Z ==> Vertex 2 {m}
    23.3731910605841,15.1891999999981,0.927805862251043,  !- X,Y,Z ==> Vertex 3 {m}
    23.3731910605841,15.1891999999981,3.38366836225104;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 155,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.6284693490049,15.1891999999981,3.3398102068323,  !- X,Y,Z ==> Vertex 1 {m}
    17.6284693490049,15.1891999999981,0.664872706832304,  !- X,Y,Z ==> Vertex 2 {m}
    16.1806693490049,15.1891999999981,0.664872706832304,  !- X,Y,Z ==> Vertex 3 {m}
    16.1806693490049,15.1891999999981,3.3398102068323;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 158,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.3039871118118,15.1891999999981,3.29595205141357,  !- X,Y,Z ==> Vertex 1 {m}
    15.3039871118118,15.1891999999981,0.812087849858744,  !- X,Y,Z ==> Vertex 2 {m}
    13.7688746118118,15.1891999999981,0.812087849858744,  !- X,Y,Z ==> Vertex 3 {m}
    13.7688746118118,15.1891999999981,3.29595205141357;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 161,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.3649798519645,15.1891999999981,3.55910098392599,  !- X,Y,Z ==> Vertex 1 {m}
    27.3649798519645,15.1891999999981,0.839713483925989,  !- X,Y,Z ==> Vertex 2 {m}
    25.8743173519645,15.1891999999981,0.839713483925989,  !- X,Y,Z ==> Vertex 3 {m}
    25.8743173519645,15.1891999999981,3.55910098392599;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    000 Interior Wall,       !- Construction Name
    1st floor-North,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6522000000016,0.965199999999117,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    36.6522000000016,0.965199999999117,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6522000000016,15.189200000005,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.6522000000016,15.189200000005,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,0.965199999999117,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,0.965199999999117,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6522000000016,0.965199999999117,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.6522000000016,0.965199999999117,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 142,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.5727245007897,0.965199999999117,2.93807476263287,  !- X,Y,Z ==> Vertex 1 {m}
    33.5727245007897,0.965199999999117,0.702874762632865,  !- X,Y,Z ==> Vertex 2 {m}
    35.2681745007897,0.965199999999117,0.702874762632865,  !- X,Y,Z ==> Vertex 3 {m}
    35.2681745007897,0.965199999999117,2.93807476263287;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 144,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.5667435506481,0.965199999999117,3.01515119725188,  !- X,Y,Z ==> Vertex 1 {m}
    30.5667435506481,0.965199999999117,0.70216369725188,  !- X,Y,Z ==> Vertex 2 {m}
    32.1859935506481,0.965199999999117,0.70216369725188,  !- X,Y,Z ==> Vertex 3 {m}
    32.1859935506481,0.965199999999117,3.01515119725188;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 150,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.731523536535,0.965199999999117,3.1307658491804,  !- X,Y,Z ==> Vertex 1 {m}
    16.731523536535,0.965199999999117,0.7624899506969,  !- X,Y,Z ==> Vertex 2 {m}
    18.195198536535,0.965199999999117,0.7624899506969,  !- X,Y,Z ==> Vertex 3 {m}
    18.195198536535,0.965199999999117,3.1307658491804;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 151,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    19.46773696551,0.965199999999117,3.1307658491804,  !- X,Y,Z ==> Vertex 1 {m}
    19.46773696551,0.965199999999117,0.510764312897135,  !- X,Y,Z ==> Vertex 2 {m}
    21.08698696551,0.965199999999117,0.510764312897135,  !- X,Y,Z ==> Vertex 3 {m}
    21.08698696551,0.965199999999117,3.1307658491804;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 152,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.99531010756,0.965199999999117,3.1307658491804,  !- X,Y,Z ==> Vertex 1 {m}
    13.99531010756,0.965199999999117,0.698274226768389,  !- X,Y,Z ==> Vertex 2 {m}
    15.49867260756,0.965199999999117,0.698274226768389,  !- X,Y,Z ==> Vertex 3 {m}
    15.49867260756,0.965199999999117,3.1307658491804;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 153,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.6763772524351,0.965199999999117,3.01515119725188,  !- X,Y,Z ==> Vertex 1 {m}
    27.6763772524351,0.965199999999117,0.62596369725188,  !- X,Y,Z ==> Vertex 2 {m}
    29.3718272524351,0.965199999999117,0.62596369725188,  !- X,Y,Z ==> Vertex 3 {m}
    29.3718272524351,0.965199999999117,3.01515119725188;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 156,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0883357425565,0.965199999999117,3.0922276318709,  !- X,Y,Z ==> Vertex 1 {m}
    22.0883357425565,0.965199999999117,0.472226095587627,  !- X,Y,Z ==> Vertex 2 {m}
    23.7075857425565,0.965199999999117,0.472226095587627,  !- X,Y,Z ==> Vertex 3 {m}
    23.7075857425565,0.965199999999117,3.0922276318709;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 157,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.9507909401089,0.965199999999117,3.24638050110892,  !- X,Y,Z ==> Vertex 1 {m}
    10.9507909401089,0.965199999999117,0.564731869854287,  !- X,Y,Z ==> Vertex 2 {m}
    12.6081409401089,0.965199999999117,0.564731869854287,  !- X,Y,Z ==> Vertex 3 {m}
    12.6081409401089,0.965199999999117,3.24638050110892;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 159,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 46,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.863087388841,0.965199999999117,3.01515119725188,  !- X,Y,Z ==> Vertex 1 {m}
    24.863087388841,0.965199999999117,0.51007619725188,  !- X,Y,Z ==> Vertex 2 {m}
    26.674424888841,0.965199999999117,0.51007619725188,  !- X,Y,Z ==> Vertex 3 {m}
    26.674424888841,0.965199999999117,3.01515119725188;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,-1.44382283906452e-015,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,0.965199999999117,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,0.965199999999117,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,-1.44382283906452e-015,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 128,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.22397907765577,0,3.20001215361436,  !- X,Y,Z ==> Vertex 1 {m}
    8.22397907765577,0,0.871149653614361,  !- X,Y,Z ==> Vertex 2 {m}
    9.52731657765577,0,0.871149653614361,  !- X,Y,Z ==> Vertex 3 {m}
    9.52731657765577,0,3.20001215361436;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 129,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.95654209818224,0,3.23105598665021,  !- X,Y,Z ==> Vertex 1 {m}
    5.95654209818224,0,0.919289925223797,  !- X,Y,Z ==> Vertex 2 {m}
    7.38529209818224,0,0.919289925223797,  !- X,Y,Z ==> Vertex 3 {m}
    7.38529209818224,0,3.23105598665021;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 145,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.56740412227852,0,3.32418748575775,  !- X,Y,Z ==> Vertex 1 {m}
    3.56740412227852,0,0.965162485757754,  !- X,Y,Z ==> Vertex 2 {m}
    4.87074162227852,0,0.965162485757754,  !- X,Y,Z ==> Vertex 3 {m}
    4.87074162227852,0,3.32418748575775;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 160,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 48,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.39381031155405,0,3.38627515182945,  !- X,Y,Z ==> Vertex 1 {m}
    1.39381031155405,0,0.839925151829452,  !- X,Y,Z ==> Vertex 2 {m}
    2.51141031155405,0,0.839925151829452,  !- X,Y,Z ==> Vertex 3 {m}
    2.51141031155405,0,3.38627515182945;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Ceiling,                 !- Surface Type
    000 Interior Ceiling,    !- Construction Name
    1st floor-North,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,-1.44382283906452e-015,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,0.965199999999117,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    36.6522000000016,0.965199999999117,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    36.6522000000016,15.189200000005,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    10.0838,15.1892,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    10.0838,21.9202,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    0,21.9202,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 8 {m}

  ZoneControl:Thermostat,
    1st floor-North Thermostat,  !- Name
    1st floor-North,         !- Zone or ZoneList Name
    1st floor-North Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

  Schedule:Compact,
    1st floor-North Thermostat Schedule,  !- Name
    1st floor-North Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    1st floor-North Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    1st floor-North,         !- Zone Name
    Zone HVAC Equipment List 5,  !- Zone Conditioning Equipment List Name
    Port List 9,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 90;                 !- Zone Return Air Node Name

  NodeList,
    Port List 9,             !- Name
    Node 89;                 !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 5,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {63340425-e4a8-4df8-960b-3717a8ce6d3f},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    1st floor-North,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    1st floor-North Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    1st floor-North Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    1st floor-South,         !- Name
    90,                      !- Direction of Relative North {deg}
    94.6482983727166,        !- X Origin {m}
    10.6680234711089,        !- Y Origin {m}
    4.6482,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Floor,                   !- Surface Type
    000 Interior Floor,      !- Construction Name
    1st floor-South,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,20.9549999999999,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    -26.56839999999,-2.24370069190627e-012,0,  !- X,Y,Z ==> Vertex 5 {m}
    -26.5683999999984,14.2240000000028,0,  !- X,Y,Z ==> Vertex 6 {m}
    0,14.2239999999998,0,  !- X,Y,Z ==> Vertex 7 {m}
    0,20.9549999999999,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -26.56839999999,-2.24370069190627e-012,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -26.56839999999,-2.24370069190627e-012,2.66444597267921e-057,  !- X,Y,Z ==> Vertex 2 {m}
    2.07928908421671e-041,-2.46215479205237e-028,-2.91479660098464e-057,  !- X,Y,Z ==> Vertex 3 {m}
    2.07928908421671e-041,-2.46215479205237e-028,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.42230186315027,0,3.31798450886998,  !- X,Y,Z ==> Vertex 1 {m}
    -6.42230186315027,0,0.906572008869984,  !- X,Y,Z ==> Vertex 2 {m}
    -5.13960186315027,0,0.906572008869984,  !- X,Y,Z ==> Vertex 3 {m}
    -5.13960186315027,0,3.31798450886998;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.11357501507811,0,3.26669014163103,  !- X,Y,Z ==> Vertex 1 {m}
    -2.11357501507811,0,0.547302641631029,  !- X,Y,Z ==> Vertex 2 {m}
    -0.934062515078113,0,0.547302641631029,  !- X,Y,Z ==> Vertex 3 {m}
    -0.934062515078113,0,3.26669014163103;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -19.6562486108005,0,3.36927887610894,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6562486108005,0,0.702278876108939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.4767361108005,0,0.702278876108939,  !- X,Y,Z ==> Vertex 3 {m}
    -18.4767361108005,0,3.36927887610894;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -17.4505908195255,0,3.36927887610894,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4505908195255,0,0.803878876108939,  !- X,Y,Z ==> Vertex 2 {m}
    -16.2710783195255,0,0.803878876108939,  !- X,Y,Z ==> Vertex 3 {m}
    -16.2710783195255,0,3.36927887610894;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -25.6063952105192,0,3.01021830543626,  !- X,Y,Z ==> Vertex 1 {m}
    -25.6063952105192,0,0.934766108066769,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3236952105192,0,0.934766108066769,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3236952105192,0,3.01021830543626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.8062891339636,0,3.31798450886998,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8062891339636,0,0.701784508869984,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6267766339636,0,0.701784508869984,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6267766339636,0,3.31798450886998;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.1442655830494,0,3.16410140715312,  !- X,Y,Z ==> Vertex 1 {m}
    -23.1442655830494,0,1.00645308315514,  !- X,Y,Z ==> Vertex 2 {m}
    -21.8107655830494,0,1.00645308315514,  !- X,Y,Z ==> Vertex 3 {m}
    -21.8107655830494,0,3.16410140715312;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8.62795965442531,0,3.26669014163103,  !- X,Y,Z ==> Vertex 1 {m}
    -8.62795965442531,0,1.02684569100455,  !- X,Y,Z ==> Vertex 2 {m}
    -7.24365965442531,0,1.02684569100455,  !- X,Y,Z ==> Vertex 3 {m}
    -7.24365965442531,0,3.26669014163103;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.7573963783207,0,3.21539577439208,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7573963783207,0,1.05774745039409,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4238963783207,0,1.05774745039409,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4238963783207,0,3.21539577439208;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 51,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.6543273215236,0,3.26669014163103,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6543273215236,0,0.85988480879042,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1668398215236,0,0.85988480879042,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1668398215236,0,3.26669014163103;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    000 Interior Wall,       !- Construction Name
    1st floor-South,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -26.5683999999984,14.2240000000028,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5683999999984,14.2240000000028,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.56839999999,-2.24370069190627e-012,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.56839999999,-2.24370069190627e-012,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.60872283384839e-027,14.2239999999998,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.95654212538629e-027,14.2239999999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5683999999984,14.2240000000028,0,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5683999999984,14.2240000000028,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -17.3725108391195,14.2239999999998,3.39269482315153,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3725108391195,14.2239999999998,0.722519823151533,  !- X,Y,Z ==> Vertex 2 {m}
    -18.7282358391195,14.2239999999998,0.722519823151533,  !- X,Y,Z ==> Vertex 3 {m}
    -18.7282358391195,14.2239999999998,3.39269482315153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.27812314978888,14.2239999999998,3.43378633244987,  !- X,Y,Z ==> Vertex 1 {m}
    -3.27812314978888,14.2239999999998,0.763611332449872,  !- X,Y,Z ==> Vertex 2 {m}
    -4.71639814978888,14.2239999999998,0.763611332449872,  !- X,Y,Z ==> Vertex 3 {m}
    -4.71639814978888,14.2239999999998,3.43378633244987;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.6469872698104,14.2239999999998,3.39269482315153,  !- X,Y,Z ==> Vertex 1 {m}
    -12.6469872698104,14.2239999999998,0.639969823151533,  !- X,Y,Z ==> Vertex 2 {m}
    -14.0027122698104,14.2239999999998,0.639969823151533,  !- X,Y,Z ==> Vertex 3 {m}
    -14.0027122698104,14.2239999999998,3.39269482315153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8.33237879348468,14.2239999999998,3.35160331385319,  !- X,Y,Z ==> Vertex 1 {m}
    -8.33237879348468,14.2239999999998,0.844940813853193,  !- X,Y,Z ==> Vertex 2 {m}
    -9.52459129348468,14.2239999999998,0.844940813853193,  !- X,Y,Z ==> Vertex 3 {m}
    -9.52459129348468,14.2239999999998,3.35160331385319;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.0713863184124,14.2239999999998,3.39269482315153,  !- X,Y,Z ==> Vertex 1 {m}
    -15.0713863184124,14.2239999999998,0.722519823151533,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4683863184124,14.2239999999998,0.722519823151533,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4683863184124,14.2239999999998,3.39269482315153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.935907119783502,14.2239999999998,3.26942029525651,  !- X,Y,Z ==> Vertex 1 {m}
    -0.935907119783502,14.2239999999998,0.804032795256513,  !- X,Y,Z ==> Vertex 2 {m}
    -2.2090821197835,14.2239999999998,0.804032795256513,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2090821197835,14.2239999999998,3.26942029525651;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -22.0158513898319,14.2239999999998,3.43378633244987,  !- X,Y,Z ==> Vertex 1 {m}
    -22.0158513898319,14.2239999999998,0.927123832449872,  !- X,Y,Z ==> Vertex 2 {m}
    -23.1255138898319,14.2239999999998,0.927123832449872,  !- X,Y,Z ==> Vertex 3 {m}
    -23.1255138898319,14.2239999999998,3.43378633244987;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -19.7558183784232,14.2239999999998,3.39269482315153,  !- X,Y,Z ==> Vertex 1 {m}
    -19.7558183784232,14.2239999999998,0.762207323151533,  !- X,Y,Z ==> Vertex 2 {m}
    -21.0702683784232,14.2239999999998,0.762207323151533,  !- X,Y,Z ==> Vertex 3 {m}
    -21.0702683784232,14.2239999999998,3.39269482315153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.5924118048934,14.2239999999998,3.39269482315153,  !- X,Y,Z ==> Vertex 1 {m}
    -10.5924118048934,14.2239999999998,0.803482323151533,  !- X,Y,Z ==> Vertex 2 {m}
    -11.8655868048934,14.2239999999998,0.803482323151533,  !- X,Y,Z ==> Vertex 3 {m}
    -11.8655868048934,14.2239999999998,3.39269482315153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.94907125418098,14.2239999999998,3.39269482315153,  !- X,Y,Z ==> Vertex 1 {m}
    -5.94907125418098,14.2239999999998,0.803482323151533,  !- X,Y,Z ==> Vertex 2 {m}
    -7.26352125418098,14.2239999999998,0.803482323151533,  !- X,Y,Z ==> Vertex 3 {m}
    -7.26352125418098,14.2239999999998,3.39269482315153;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.9882438361522,14.2239999999998,3.35160331385319,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9882438361522,14.2239999999998,0.681428313853193,  !- X,Y,Z ==> Vertex 2 {m}
    -25.1804563361522,14.2239999999998,0.681428313853193,  !- X,Y,Z ==> Vertex 3 {m}
    -25.1804563361522,14.2239999999998,3.35160331385319;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63045177115524e-028,20.9549999999999,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    1.63045177115524e-028,20.9549999999999,1.34179940342381e-056,  !- X,Y,Z ==> Vertex 2 {m}
    -1.63045177115524e-028,14.2239999999998,-1.34179940342381e-056,  !- X,Y,Z ==> Vertex 3 {m}
    -4.89135531346572e-028,14.2239999999998,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,20.9549999999999,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,20.9549999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.9549999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,20.9549999999999,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 55,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.48807209320001,20.9549999999999,3.32885016407643,  !- X,Y,Z ==> Vertex 1 {m}
    6.48807209320001,20.9549999999999,0.782500164076428,  !- X,Y,Z ==> Vertex 2 {m}
    5.09583459320001,20.9549999999999,0.782500164076428,  !- X,Y,Z ==> Vertex 3 {m}
    5.09583459320001,20.9549999999999,3.32885016407643;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 55,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.14483726544344,20.9549999999999,3.36281008911638,  !- X,Y,Z ==> Vertex 1 {m}
    4.14483726544344,20.9549999999999,0.883135089116378,  !- X,Y,Z ==> Vertex 2 {m}
    2.85419976544344,20.9549999999999,0.883135089116378,  !- X,Y,Z ==> Vertex 3 {m}
    2.85419976544344,20.9549999999999,3.36281008911638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 55,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.86952228776677,20.9549999999999,3.36281008911638,  !- X,Y,Z ==> Vertex 1 {m}
    1.86952228776677,20.9549999999999,0.816460089116378,  !- X,Y,Z ==> Vertex 2 {m}
    0.578884787766766,20.9549999999999,0.816460089116378,  !- X,Y,Z ==> Vertex 3 {m}
    0.578884787766766,20.9549999999999,3.36281008911638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 55,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.03506647119628,20.9549999999999,3.43072993919628,  !- X,Y,Z ==> Vertex 1 {m}
    9.03506647119628,20.9549999999999,0.849257837270119,  !- X,Y,Z ==> Vertex 2 {m}
    7.43962897119628,20.9549999999999,0.849257837270119,  !- X,Y,Z ==> Vertex 3 {m}
    7.43962897119628,20.9549999999999,3.43072993919628;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,-0.965200000000135,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,20.9549999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,20.9549999999999,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,3.67532324673943,3.43455984878393,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,3.67532324673943,0.680247348783931,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,5.25806074673943,0.680247348783931,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,5.25806074673943,3.43455984878393;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,8.67815738157122,3.49788686314889,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,8.67815738157122,0.42607436314889,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,10.2608948815712,0.42607436314889,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,10.2608948815712,3.49788686314889;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,15.7707829904467,3.49788686314889,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,15.7707829904467,0.71182436314889,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,17.2265204904467,0.71182436314889,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,17.2265204904467,3.49788686314889;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,0.952261629046173,3.40289634160145,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,0.952261629046173,0.553333841601451,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,2.25083662904617,0.553333841601451,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,2.25083662904617,3.40289634160145;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,11.1795744489871,3.43455984878393,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,11.1795744489871,0.584997348783931,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,12.4781494489871,0.584997348783931,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,12.4781494489871,3.43455984878393;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,13.2377024158483,3.37123283441897,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,13.2377024158483,0.743920334418973,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,14.6315274158483,0.743920334418973,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,14.6315274158483,3.37123283441897;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,6.24006732852029,3.43455984878393,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,6.24006732852029,0.584997348783931,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,7.66564232852029,0.584997348783931,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,7.66564232852029,3.43455984878393;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0838,17.9239014788553,3.37123283441897,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,17.9239014788553,0.712170334418973,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,19.3796389788553,0.712170334418973,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,19.3796389788553,3.37123283441897;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.111732271391388,-0.965200000000135,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.111732271391388,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,-0.965200000000135,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 57,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.96149492498497,-0.965200000000135,3.4467894578436,  !- X,Y,Z ==> Vertex 1 {m}
    7.96149492498497,-0.965200000000135,0.982989457843598,  !- X,Y,Z ==> Vertex 2 {m}
    9.27118242498497,-0.965200000000135,0.982989457843598,  !- X,Y,Z ==> Vertex 3 {m}
    9.27118242498497,-0.965200000000135,3.4467894578436;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 57,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.43822215843812,-0.965200000000135,3.35320450405298,  !- X,Y,Z ==> Vertex 1 {m}
    3.43822215843812,-0.965200000000135,0.857654504052975,  !- X,Y,Z ==> Vertex 2 {m}
    4.68599715843812,-0.965200000000135,0.857654504052975,  !- X,Y,Z ==> Vertex 3 {m}
    4.68599715843812,-0.965200000000135,3.35320450405298;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 57,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.71545603400998,-0.965200000000135,3.38439948864985,  !- X,Y,Z ==> Vertex 1 {m}
    5.71545603400998,-0.965200000000135,0.950761988649849,  !- X,Y,Z ==> Vertex 2 {m}
    6.93148103400998,-0.965200000000135,0.950761988649849,  !- X,Y,Z ==> Vertex 3 {m}
    6.93148103400998,-0.965200000000135,3.38439948864985;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 57,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.00501335988188,-0.965200000000135,3.3220095194561,  !- X,Y,Z ==> Vertex 1 {m}
    1.00501335988188,-0.965200000000135,0.858209519456099,  !- X,Y,Z ==> Vertex 2 {m}
    2.19087585988188,-0.965200000000135,0.858209519456099,  !- X,Y,Z ==> Vertex 3 {m}
    2.19087585988188,-0.965200000000135,3.3220095194561;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-0.965200000000135,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.111732271391388,-0.965200000000135,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.111732271391388,-0.965200000000135,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    1st floor-South,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.55946681316253e-041,-2.46215479205237e-028,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    5.19822271054177e-042,-5.59915444434076e-083,-1.36389659541653e-083,  !- X,Y,Z ==> Vertex 2 {m}
    -5.19822271054177e-042,-0.965200000000135,1.36389659541653e-083,  !- X,Y,Z ==> Vertex 3 {m}
    5.19822271054177e-042,-0.965200000000135,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    000 Interior Ceiling,    !- Construction Name
    1st floor-South,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,-0.965200000000135,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,20.9549999999999,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.9549999999999,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -6.52180708462096e-028,14.2239999999998,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    -26.5683999999984,14.2240000000028,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    -26.56839999999,-2.24370069190627e-012,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    2.07928908421671e-041,-2.46215479205237e-028,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    0,-0.965200000000135,3.9624;  !- X,Y,Z ==> Vertex 8 {m}

  ZoneControl:Thermostat,
    1st floor-South Thermostat,  !- Name
    1st floor-South,         !- Zone or ZoneList Name
    1st floor-South Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

  Schedule:Compact,
    1st floor-South Thermostat Schedule,  !- Name
    1st floor-South Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    1st floor-South Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    1st floor-South,         !- Zone Name
    Zone HVAC Equipment List 7,  !- Zone Conditioning Equipment List Name
    Port List 13,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 75;                 !- Zone Return Air Node Name

  NodeList,
    Port List 13,            !- Name
    Node 74;                 !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 7,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {60df32e9-a274-494a-a7d0-2c164b63233e},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    1st floor-South,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    1st floor-South Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    1st floor-South Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    2nd floor-Middle,        !- Name
    90,                      !- Direction of Relative North {deg}
    94.6482983727143,        !- X Origin {m}
    37.236423471099,         !- Y Origin {m}
    8.6106,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Floor,                   !- Surface Type
    000 Interior Floor,      !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.18820000001003,31.6992000000021,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.18820000001003,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32080000000773,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32080000000772,19.6088000000021,0,  !- X,Y,Z ==> Vertex 4 {m}
    -4.97840000001006,19.6088000000021,0,  !- X,Y,Z ==> Vertex 5 {m}
    -4.97840000001001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 6 {m}
    -8.44347596284933e-012,14.224000000005,0,  !- X,Y,Z ==> Vertex 7 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 8 {m}
    -18.1864000000084,1.22761036891461e-012,0,  !- X,Y,Z ==> Vertex 9 {m}
    -18.1864000000084,14.2240000000071,0,  !- X,Y,Z ==> Vertex 10 {m}
    -13.20800000001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 11 {m}
    -13.20800000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 12 {m}
    -16.86560000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 13 {m}
    -16.86560000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 14 {m}
    -10.99820000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 15 {m}
    -10.99820000001,31.6992000000021,0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.1864000000084,1.22761036891461e-012,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1864000000084,1.22761036891461e-012,4.05925661609517e-057,  !- X,Y,Z ==> Vertex 2 {m}
    4.15498222929619e-041,6.15538698013093e-028,-4.3096072444006e-057,  !- X,Y,Z ==> Vertex 3 {m}
    4.1549822292962e-041,6.15538698013093e-028,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 120,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 101,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -17.5552617837917,0,2.79306552603862,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5552617837917,0,0.894415526038617,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1959867837917,0,0.894415526038617,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1959867837917,0,2.79306552603862;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 121,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 101,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.9128813875067,0,2.84376112775548,  !- X,Y,Z ==> Vertex 1 {m}
    -11.9128813875067,0,1.04829862775548,  !- X,Y,Z ==> Vertex 2 {m}
    -7.29643138750674,0,1.04829862775548,  !- X,Y,Z ==> Vertex 3 {m}
    -7.29643138750674,0,2.84376112775548;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 122,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 101,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.16791225674385,0,2.74057362775548,  !- X,Y,Z ==> Vertex 1 {m}
    -6.16791225674385,0,1.04829862775548,  !- X,Y,Z ==> Vertex 2 {m}
    -1.19268725674385,0,1.04829862775548,  !- X,Y,Z ==> Vertex 3 {m}
    -1.19268725674385,0,2.74057362775548;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    000 Interior Wall,       !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.1864000000084,14.2240000000071,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1864000000084,14.2240000000071,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1864000000084,1.22761036891461e-012,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1864000000084,1.22761036891461e-012,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.20800000001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1864000000084,14.2240000000071,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1864000000084,14.2240000000071,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.20800000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,14.2240000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 114,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.20800000001,16.2806161411164,3.01108113400875,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,16.2806161411164,0.666343634008754,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,15.1519036411164,0.666343634008754,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,15.1519036411164,3.01108113400875;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 115,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.20800000001,17.9297724626381,3.06755366879609,  !- X,Y,Z ==> Vertex 1 {m}
    -13.20800000001,17.9297724626381,0.700591168796089,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,16.9455224626381,0.700591168796089,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,16.9455224626381,3.06755366879609;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.86560000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.20800000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.20800000001,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.86560000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 112,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,29.9918522957633,3.19437563302152,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,29.9918522957633,0.767021268523784,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,28.4916647957633,0.767021268523784,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,28.4916647957633,3.19437563302152;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 116,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,22.6024532410629,3.23286208643142,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,22.6024532410629,0.769062086431416,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,21.4483407410629,0.769062086431416,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,21.4483407410629,3.23286208643142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 117,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,24.6422352717875,3.27134853984131,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,24.6422352717875,0.847236039841313,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,23.3722352717875,0.847236039841313,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,23.3722352717875,3.27134853984131;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 118,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.86560000001,27.4902328241199,3.30983499325121,  !- X,Y,Z ==> Vertex 1 {m}
    -16.86560000001,27.4902328241199,0.731734993251209,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,26.0662453241199,0.731734993251209,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,26.0662453241199,3.30983499325121;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.99820000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -10.99820000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.86560000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.86560000001,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 113,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 107,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.0619051019898,30.6324000000021,3.29289669719548,  !- X,Y,Z ==> Vertex 1 {m}
    -14.0619051019898,30.6324000000021,1.03250321491188,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4589051019898,30.6324000000021,1.03250321491188,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4589051019898,30.6324000000021,3.29289669719548;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 123,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 107,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.8018720905811,30.6324000000021,3.33398820649382,  !- X,Y,Z ==> Vertex 1 {m}
    -11.8018720905811,30.6324000000021,1.07359472421022,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1988720905811,30.6324000000021,1.07359472421022,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1988720905811,30.6324000000021,3.33398820649382;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.99820000001,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -10.99820000001,31.6992000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.99820000001,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.99820000001,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.18820000001003,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -7.18820000001003,31.6992000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.99820000001,31.6992000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -10.99820000001,31.6992000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.18820000001003,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -7.18820000001003,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.18820000001003,31.6992000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.18820000001003,31.6992000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.32080000000773,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.32080000000773,30.6324000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.18820000001003,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.18820000001003,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 124,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 111,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.4464919261783,30.6324000000021,3.4161712250905,  !- X,Y,Z ==> Vertex 1 {m}
    -4.4464919261783,30.6324000000021,1.0746087250905,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6387044261783,30.6324000000021,1.0746087250905,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6387044261783,30.6324000000021,3.4161712250905;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 125,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 111,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.10427589617293,30.6324000000021,3.25180518789715,  !- X,Y,Z ==> Vertex 1 {m}
    -2.10427589617293,30.6324000000021,1.05819605849919,  !- X,Y,Z ==> Vertex 2 {m}
    -3.46000089617293,30.6324000000021,1.05819605849919,  !- X,Y,Z ==> Vertex 3 {m}
    -3.46000089617293,30.6324000000021,3.25180518789715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.32080000000772,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.32080000000772,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32080000000773,30.6324000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32080000000773,30.6324000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 108,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 112,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3208000000077,21.9213573888704,3.25327978919741,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3208000000077,21.9213573888704,1.01857259648521,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3208000000077,23.3024823888704,1.01857259648521,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3208000000077,23.3024823888704,3.25327978919741;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 110,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 112,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3208000000077,24.4151398344403,3.29781161858258,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3208000000077,24.4151398344403,0.919261204270517,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3208000000077,25.8851648344403,0.919261204270517,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3208000000077,25.8851648344403,3.29781161858258;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 111,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 112,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.3208000000077,27.131581426936,3.25327978919741,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3208000000077,27.131581426936,0.946650985685275,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3208000000077,28.557156426936,0.946650985685275,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3208000000077,28.557156426936,3.25327978919741;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.97840000001006,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000001006,19.6088000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32080000000772,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32080000000772,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.97840000001001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000001001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000001006,19.6088000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000001006,19.6088000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 109,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 114,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.97840000000988,16.6566907414133,3.08544004695365,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000000988,16.6566907414133,0.824840046953651,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000000988,17.6711032414133,0.824840046953651,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000000988,17.6711032414133,3.08544004695365;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 119,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 114,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.97840000000988,14.9539367325273,3.22955506298307,  !- X,Y,Z ==> Vertex 1 {m}
    -4.97840000000988,14.9539367325273,0.792742562983074,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000000988,15.9683492325273,0.792742562983074,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000000988,15.9683492325273,3.22955506298307;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.44347596284933e-012,14.224000000005,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -8.44347596284933e-012,14.224000000005,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000001001,14.2240000000021,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000001001,14.2240000000021,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    000 Interior Wall,       !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.30777024869982e-041,1.23107739602619e-028,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.44347596284933e-012,14.224000000005,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.44347596284933e-012,14.224000000005,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Ceiling,                 !- Surface Type
    000 Interior Ceiling,    !- Construction Name
    2nd floor-Middle,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.30996445859238e-042,1.23107739602619e-028,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -8.44347596284933e-012,14.224000000005,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -4.97840000001001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -4.97840000001006,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    -1.32080000000772,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    -1.32080000000773,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    -7.18820000001003,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    -7.18820000001003,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    -10.99820000001,31.6992000000021,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    -10.99820000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 10 {m}
    -16.86560000001,30.6324000000021,3.9624,  !- X,Y,Z ==> Vertex 11 {m}
    -16.86560000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 12 {m}
    -13.20800000001,19.6088000000021,3.9624,  !- X,Y,Z ==> Vertex 13 {m}
    -13.20800000001,14.2240000000021,3.9624,  !- X,Y,Z ==> Vertex 14 {m}
    -18.1864000000084,14.2240000000071,3.9624,  !- X,Y,Z ==> Vertex 15 {m}
    -18.1864000000084,1.22761036891461e-012,3.9624;  !- X,Y,Z ==> Vertex 16 {m}

  ZoneControl:Thermostat,
    2nd floor-Middle Thermostat,  !- Name
    2nd floor-Middle,        !- Zone or ZoneList Name
    2nd floor-Middle Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Medium Office Thermostat;!- Control 1 Name

  Schedule:Compact,
    2nd floor-Middle Thermostat Schedule,  !- Name
    2nd floor-Middle Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    2nd floor-Middle Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    2nd floor-Middle,        !- Zone Name
    Zone HVAC Equipment List 9,  !- Zone Conditioning Equipment List Name
    Port List 17,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 85;                 !- Zone Return Air Node Name

  NodeList,
    Port List 17,            !- Name
    Node 84;                 !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 9,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {96ac37f6-81e4-4217-a817-a4831fb52d09},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    2nd floor-Middle,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice Outdoor Air,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    2nd floor-Middle Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    2nd floor-Middle Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    2nd floor-North,         !- Name
    90,                      !- Direction of Relative North {deg}
    93.6830983727165,        !- X Origin {m}
    92.075023471109,         !- Y Origin {m}
    8.6106,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    000 Interior Floor,      !- Construction Name
    2nd floor-North,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,21.9202,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,15.1892,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6522000000016,15.189200000005,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.6522000000016,0.965199999999117,0,  !- X,Y,Z ==> Vertex 4 {m}
    10.0838,0.965199999999117,0,  !- X,Y,Z ==> Vertex 5 {m}
    10.0838,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 6 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 7 {m}
    0,21.9202,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.9202,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.9202,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 297,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,9.82798937372727,3.07891627279183,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.82798937372727,0.774856098236834,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.40400187372727,0.774856098236834,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.40400187372727,3.07891627279183;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 298,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,21.2969524898768,2.88648400574233,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.2969524898768,0.500471505742335,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.1809399898768,0.500471505742335,  !- X,Y,Z ==> Vertex 3 {m}
    0,20.1809399898768,2.88648400574233;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 299,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,12.2526359385508,2.92497045915223,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.2526359385508,0.682557379568613,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.8667484385508,0.682557379568613,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.8667484385508,2.92497045915223;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 300,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,14.6003095965546,2.88648400574233,  !- X,Y,Z ==> Vertex 1 {m}
    0,14.6003095965546,0.705718021130086,  !- X,Y,Z ==> Vertex 2 {m}
    0,13.2525220965546,0.705718021130086,  !- X,Y,Z ==> Vertex 3 {m}
    0,13.2525220965546,2.88648400574233;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 305,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.66950903948628,3.30983499325121,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.66950903948628,0.615847493251209,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.36140903948628,0.615847493251209,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.36140903948628,3.30983499325121;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 306,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,7.5572886225433,3.23286208643142,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.5572886225433,0.692862086431416,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.2095011225433,0.692862086431416,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.2095011225433,3.23286208643142;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 307,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,16.7940374409188,3.00194336597203,  !- X,Y,Z ==> Vertex 1 {m}
    0,16.7940374409188,0.615930865972028,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.6399249409188,0.615930865972028,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.6399249409188,3.00194336597203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 308,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,19.334143365972,2.88648400574233,  !- X,Y,Z ==> Vertex 1 {m}
    0,19.334143365972,0.616359005742334,  !- X,Y,Z ==> Vertex 2 {m}
    0,18.102243365972,0.616359005742334,  !- X,Y,Z ==> Vertex 3 {m}
    0,18.102243365972,2.88648400574233;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 316,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,5.28658787135933,3.38680790007101,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.28658787135933,0.615032900071006,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.86260037135933,0.615032900071006,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.86260037135933,3.38680790007101;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,21.9202,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,21.9202,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.9202,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.9202,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 309,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.05882417535328,21.9202,3.32464419451863,  !- X,Y,Z ==> Vertex 1 {m}
    2.05882417535328,21.9202,0.737019194518628,  !- X,Y,Z ==> Vertex 2 {m}
    0.65547417535328,21.9202,0.737019194518628,  !- X,Y,Z ==> Vertex 3 {m}
    0.65547417535328,21.9202,3.32464419451863;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 310,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.64645534505875,21.9202,3.36850234993736,  !- X,Y,Z ==> Vertex 1 {m}
    4.64645534505875,21.9202,0.957089849937365,  !- X,Y,Z ==> Vertex 2 {m}
    2.93671784505875,21.9202,0.957089849937365,  !- X,Y,Z ==> Vertex 3 {m}
    2.93671784505875,21.9202,3.36850234993736;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 317,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.33927797486361,21.9202,3.23692788368116,  !- X,Y,Z ==> Vertex 1 {m}
    9.33927797486361,21.9202,0.824985292926266,  !- X,Y,Z ==> Vertex 2 {m}
    7.84861547486361,21.9202,0.824985292926266,  !- X,Y,Z ==> Vertex 3 {m}
    7.84861547486361,21.9202,3.23692788368116;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 318,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 81,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.1902283593455,21.9202,3.19306972826242,  !- X,Y,Z ==> Vertex 1 {m}
    7.1902283593455,21.9202,0.781127137507527,  !- X,Y,Z ==> Vertex 2 {m}
    5.6995658593455,21.9202,0.781127137507527,  !- X,Y,Z ==> Vertex 3 {m}
    5.6995658593455,21.9202,3.19306972826242;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.0838,15.1892,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    10.0838,15.1892,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,21.9202,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,21.9202,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Construction Name
    2nd floor-North,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6522000000016,15.189200000005,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    36.6522000000016,15.189200000005,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0838,15.1892,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0838,15.1892,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 296,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.4965543182207,15.1891999999981,3.28078603909989,  !- X,Y,Z ==> Vertex 1 {m}
    27.4965543182207,15.1891999999981,1.08203965178766,  !- X,Y,Z ==> Vertex 2 {m}
    26.1376543182207,15.1891999999981,1.08203965178766,  !- X,Y,Z ==> Vertex 3 {m}
    26.1376543182207,15.1891999999981,3.28078603909989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 301,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    30.2157599541824,15.1891999999981,3.23692788368115,  !- X,Y,Z ==> Vertex 1 {m}
    30.2157599541824,15.1891999999981,0.894338274769057,  !- X,Y,Z ==> Vertex 2 {m}
    28.7679599541824,15.1891999999981,0.894338274769057,  !- X,Y,Z ==> Vertex 3 {m}
    28.7679599541824,15.1891999999981,3.23692788368115;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 302,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.8033911238879,15.1891999999981,3.23692788368115,  !- X,Y,Z ==> Vertex 1 {m}
    32.8033911238879,15.1891999999981,0.753063682126331,  !- X,Y,Z ==> Vertex 2 {m}
    31.2682786238879,15.1891999999981,0.753063682126331,  !- X,Y,Z ==> Vertex 3 {m}
    31.2682786238879,15.1891999999981,3.23692788368115;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 303,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.610313070687,15.1891999999981,3.19306972826242,  !- X,Y,Z ==> Vertex 1 {m}
    35.610313070687,15.1891999999981,0.868969728262417,  !- X,Y,Z ==> Vertex 2 {m}
    33.987888070687,15.1891999999981,0.868969728262417,  !- X,Y,Z ==> Vertex 3 {m}
    33.987888070687,15.1891999999981,3.19306972826242;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 311,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.9089231485152,15.1891999999981,3.32464419451863,  !- X,Y,Z ==> Vertex 1 {m}
    24.9089231485152,15.1891999999981,1.05397619640646,  !- X,Y,Z ==> Vertex 2 {m}
    23.5055731485152,15.1891999999981,1.05397619640646,  !- X,Y,Z ==> Vertex 3 {m}
    23.5055731485152,15.1891999999981,3.32464419451863;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 312,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.8039019706798,15.1891999999981,3.19306972826242,  !- X,Y,Z ==> Vertex 1 {m}
    17.8039019706798,15.1891999999981,0.85048011935032,  !- X,Y,Z ==> Vertex 2 {m}
    16.3561019706798,15.1891999999981,0.85048011935032,  !- X,Y,Z ==> Vertex 3 {m}
    16.3561019706798,15.1891999999981,3.19306972826242;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 313,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.1283842078729,15.1891999999981,3.28078603909989,  !- X,Y,Z ==> Vertex 1 {m}
    20.1283842078729,15.1891999999981,0.780473539099892,  !- X,Y,Z ==> Vertex 2 {m}
    18.7694842078729,15.1891999999981,0.780473539099892,  !- X,Y,Z ==> Vertex 3 {m}
    18.7694842078729,15.1891999999981,3.28078603909989;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 314,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.6282990667409,15.1891999999981,3.32464419451863,  !- X,Y,Z ==> Vertex 1 {m}
    22.6282990667409,15.1891999999981,0.840779992963803,  !- X,Y,Z ==> Vertex 2 {m}
    21.0931865667409,15.1891999999981,0.840779992963803,  !- X,Y,Z ==> Vertex 3 {m}
    21.0931865667409,15.1891999999981,3.32464419451863;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 315,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.3478452672306,15.1891999999981,3.19306972826242,  !- X,Y,Z ==> Vertex 1 {m}
    15.3478452672306,15.1891999999981,0.692757228262417,  !- X,Y,Z ==> Vertex 2 {m}
    14.0318077672306,15.1891999999981,0.692757228262417,  !- X,Y,Z ==> Vertex 3 {m}
    14.0318077672306,15.1891999999981,3.19306972826242;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 319,         !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Construction Name
    Surface 83,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.1549374962937,15.1891999999981,3.19306972826242,  !- X,Y,Z ==> Vertex 1 {m}
    13.1549374962937,15.1891999999981,0.781657228262417,  !- X,Y,Z ==> Vertex 2 {m}
